{"id": "hirayama-hv-25-lb", "name": "高圧蒸気滅菌器 HV-25ⅡLB", "model": "HV-25ⅡLB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HV-IIシリーズ ベーシックモデル", "specs": {"有効容量": "25L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "240 x 550", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "滅  菌※1", "溶  解※1": "60～100℃　可変式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "時間設定": "滅  菌", "溶  解": "1～60分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "空気抜き": "3～9分可変式", "排気設定": "3段階　（無・微少・少)", "最高使用圧力": "0.137MPa", "温度計": "デジタル表示5.0～123.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "485 x 470 x 949", "重量 (約)": "44 kg", "圧力容器の種類": "簡易圧力容器", "缶体材質": "ステンレス (SUS304)", "電源": "AC100V (1.5kW) 15A", "必要な電源設備": "単相AC100V (50/60Hz) 15A以上", "電源接続形状(コード長)": "アース付（3m）", "付属品": "金網カゴ（2個)・スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hv2series.html", "scraped_at": "2026-03-18T02:24:10", "price": "¥580,000 (税込 ¥638,000)", "price_numeric": 580000}
{"id": "hirayama-hv-50-lb", "name": "高圧蒸気滅菌器 HV-50ⅡLB", "model": "HV-50ⅡLB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HV-IIシリーズ ベーシックモデル", "specs": {"有効容量": "50L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "300 x 710", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "105～121℃ 可変式", "溶  解※1": "60～100℃　可変式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "時間設定": "1～250分　残時間表示方式", "溶  解": "1～60分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "空気抜き": "6～18分可変式", "排気設定": "3段階　（無・微少・少)", "最高使用圧力": "0.255MPa", "温度計": "デジタル表示5.0～137.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "547 x 532 x 1046", "重量 (約)": "60 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電源": "AC100V (2.0kW) 20A", "必要な電源設備": "単相AC100V (50/60Hz) 20A以上※125V15Aコンセントは非推奨", "電源接続形状(コード長)": "丸端子（3m）", "付属品": "金網カゴ（2個)・スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hv2series.html", "scraped_at": "2026-03-18T02:24:10", "price": "¥680,000 (税込 ¥748,000)", "price_numeric": 680000}
{"id": "hirayama-hv-85-lb", "name": "高圧蒸気滅菌器 HV-85ⅡLB", "model": "HV-85ⅡLB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HV-IIシリーズ ベーシックモデル", "specs": {"有効容量": "85L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "420 x 615", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "105～135℃ 可変式", "溶  解※1": "60～100℃　可変式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "溶  解": "1～60分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "排気設定": "3段階　（無・微少・少)", "最高使用圧力": "0.196MPa", "温度計": "デジタル表示5.0～130.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "667 x 652 x 1026", "重量 (約)": "83 kg", "缶体材質": "ステンレス (SUS304)", "電源": "AC200V (3.0kW) 15A", "必要な電源設備": "単相AC200V (50/60Hz) 15A以上", "付属品": "金網カゴ（2個)・スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hv2series.html", "scraped_at": "2026-03-18T02:24:10", "price": "¥840,000 (税込 ¥924,000)", "price_numeric": 840000}
{"id": "hirayama-hv-110-lb", "name": "高圧蒸気滅菌器 HV-110ⅡLB", "model": "HV-110ⅡLB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HV-IIシリーズ ベーシックモデル", "specs": {"有効容量": "110L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "420 x 795", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "105～128℃ 可変式", "溶  解※1": "60～100℃　可変式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "溶  解": "1～60分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "排気設定": "3段階　（無・微少・少)", "最高使用圧力": "0.157MPa", "温度計": "デジタル表示5.0～125.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "667 x 652 x 1206", "重量 (約)": "89 kg", "缶体材質": "ステンレス (SUS304)", "電源": "AC200V (4.0kW) 20A", "必要な電源設備": "単相AC200V (50/60Hz) 20A以上", "付属品": "金網カゴ（2個)・スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hv2series.html", "scraped_at": "2026-03-18T02:24:10", "price": "¥965,000 (税込 ¥1,061,500)", "price_numeric": 965000}
{"id": "hirayama-hvn-50-lb", "name": "高圧蒸気滅菌器 HVN-50ⅡLB", "model": "HVN-50ⅡLB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HVN-IIシリーズ 消臭機能付", "specs": {"有効容量": "50L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "300 x 710", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "滅  菌※1", "溶  解": "1～60分　残時間表示方式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "時間設定": "滅  菌", "消  臭": "1～90分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "空気抜き": "3～9分　可変式", "ファン冷却設定": "3段階　（無・間欠動作・連続動作)", "最高使用圧力": "0.255MPa", "温度計": "デジタル表示5.0～137.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "547 x 532 x 1046", "重量 (約)": "65 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電源": "AC100V (2.0kW) 20A", "必要な電源設備": "単相AC100V (50/60Hz) 20A以上※125V15Aコンセントは非推奨", "電源接続形状(コード長)": "丸端子（3m）", "付属品": "スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hvn2series.html", "scraped_at": "2026-03-18T02:24:11", "price": "¥830,000 (税込 ¥913,000)", "price_numeric": 830000}
{"id": "hirayama-hvn-85-lb", "name": "高圧蒸気滅菌器 HVN-85ⅡLB", "model": "HVN-85ⅡLB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HVN-IIシリーズ 消臭機能付", "specs": {"有効容量": "85L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "420 x 615", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "105～135℃ 可変式", "溶  解": "1～60分　残時間表示方式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "時間設定": "1～250分　残時間表示方式", "消  臭": "1～90分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "空気抜き": "6～18分　可変式", "ファン冷却設定": "3段階　（無・間欠動作・連続動作)", "最高使用圧力": "0.196MPa", "温度計": "デジタル表示5.0～130.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "667 x 678 x 1026", "重量 (約)": "93 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電源": "AC200V (4.0kW) 20A", "必要な電源設備": "単相AC200V (50/60Hz) 20A以上", "電源接続形状(コード長)": "丸端子（3m）", "付属品": "スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hvn2series.html", "scraped_at": "2026-03-18T02:24:11", "price": "¥1,130,000 (税込 ¥1,243,000)", "price_numeric": 1130000}
{"id": "hirayama-hv-35lb", "name": "高圧蒸気滅菌器 HV-35LB", "model": "HV-35LB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HV-35LB", "specs": {"有効容量": "35L", "缶体内有効寸法 (φ ｘ Ｈ ｍｍ)": "300 x 505", "選択コース": "4コース(液体滅菌（保温あり）・液体滅菌（保温なし）・器具滅菌・溶解) 各1メモリー", "温度設定": "滅  菌", "溶  解": "1～60分　残時間表示方式", "保  温": "20時間（固定）", "時間設定": "滅  菌", "予  約": "1分後～1週間後 スタート時間設定方式", "空気抜き": "3～9分 可変式", "排気設定": "0～100% バルブ解放度設定(液体コース)", "最高使用圧力": "0.260Mpa", "温度計": "デジタル表示　5～138℃", "圧力計": "アナログ表示　0～0.4MPa", "安全装置": "圧力安全弁・漏電ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・開閉レバーロック異常等", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "547 x 532 x 976", "重量 (約)": "56 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電源": "AC100V (1.5kW) 15A", "必要な電源設備": "単相AC100V 15A以上(50/60Hz)", "電源接続形状": "アース付(2.5m)", "付属品": "金網カゴ（2個)・スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hvseries.html", "scraped_at": "2026-03-18T02:24:13", "price": "¥526,000 (税込 ¥578,600)", "price_numeric": 526000}
{"id": "hirayama-hve-25lb", "name": "高圧蒸気滅菌器 HVE-25LB", "model": "HVE-25LB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HVEシリーズ エコノミー", "specs": {"有効容量": "25L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "240 x 550", "選択コース": "3コース(液体(保温あり)・液体(保温なし)・器具)", "温度設定": "滅　菌", "保 温": "20時間 固定式", "フタロック": "97℃　固定式", "時間設定": "滅　菌", "空気抜き": "4分　固定式", "排気設定": "3段階　（自然冷却・パルス排気（微少量・少量)）", "最高使用圧力": "0.137MPa", "温度計": "デジタル表示5～123℃", "圧力計": "アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・開閉レバーロック異常等", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "485 x 470 x 956", "重 量 (約)": "41 kg", "圧力容器の種類": "簡易圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC100V (1.5kW) 15A", "必要な電源設備": "単相AC100V (50/60Hz) 15A以上", "電源接続形状（コード長）": "アース付（3m）", "付属品": "スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hveseries.html", "scraped_at": "2026-03-18T02:24:15", "price": "¥500,000 (税込 ¥550,000)", "price_numeric": 500000}
{"id": "hirayama-hve-50lb", "name": "高圧蒸気滅菌器 HVE-50LB", "model": "HVE-50LB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HVEシリーズ エコノミー", "specs": {"有効容量": "50L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "300 x 710", "選択コース": "3コース(液体(保温あり)・液体(保温なし)・器具)", "温度設定": "105～121℃ 可変式", "保 温": "20時間 固定式", "フタロック": "97℃　固定式", "時間設定": "1～250分　残時間表示方式", "空気抜き": "4分　固定式", "排気設定": "3段階　（自然冷却・パルス排気（微少量・少量)）", "最高使用圧力": "0.255MPa", "温度計": "デジタル表示5～137℃", "圧力計": "アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・開閉レバーロック異常等", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "547 x 532 x 1046", "重 量 (約)": "57 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC100V (2.0kW) 20A", "必要な電源設備": "単相AC100V (50/60Hz) 20A以上※125V15Aコンセントは非推奨", "電源接続形状（コード長）": "丸端子（3m）", "付属品": "スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hveseries.html", "scraped_at": "2026-03-18T02:24:15", "price": "¥600,000 (税込 ¥660,000)", "price_numeric": 600000}
{"id": "hirayama-hva-85lb", "name": "高圧蒸気滅菌器 HVA-85LB", "model": "HVA-85LB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HVAシリーズ エコノミー強制冷却", "specs": {"有効容量": "85L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "420 x 615", "選択コース": "3コース(液体(保温あり)・液体(保温なし)・器具)", "温度設定": "滅　菌", "保 温": "20時間 固定式", "フタロック": "97℃　固定式", "時間設定": "滅　菌", "空気抜き": "4分　固定式", "冷却設定": "3段階　（自然冷却・パルス冷却・強制冷却)", "最高使用圧力": "0.196MPa", "温度計": "デジタル表示5～130℃", "圧力計": "アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・開閉レバーロック異常等", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "667 x 652 x 1011", "重 量 (約)": "78 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC200V (3.0kW) 15A", "必要な電源設備": "単相AC200V (50/60Hz) 15A以上", "電源接続形状(コード長)": "丸端子(3m)", "付属品": "スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hvaseries.html", "scraped_at": "2026-03-18T02:24:17", "price": "¥700,000 (税込 ¥770,000)", "price_numeric": 700000}
{"id": "hirayama-hva-110lb", "name": "高圧蒸気滅菌器 HVA-110LB", "model": "HVA-110LB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HVAシリーズ エコノミー強制冷却", "specs": {"有効容量": "110L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "420 x 795", "選択コース": "3コース(液体(保温あり)・液体(保温なし)・器具)", "温度設定": "105～128℃ 可変式", "保 温": "20時間 固定式", "フタロック": "97℃　固定式", "時間設定": "1～250分　残時間表示方式", "空気抜き": "4分　固定式", "冷却設定": "3段階　（自然冷却・パルス冷却・強制冷却)", "最高使用圧力": "0.157MPa", "温度計": "デジタル表示5～125℃", "圧力計": "アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・開閉レバーロック異常等", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "667 x 652 x 1191", "重 量 (約)": "85 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC200V (4.0kW) 20A", "必要な電源設備": "単相AC200V (50/60Hz) 20A以上", "電源接続形状(コード長)": "丸端子(3m)", "付属品": "スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトル・インシュロック・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hvaseries.html", "scraped_at": "2026-03-18T02:24:17", "price": "¥742,000 (税込 ¥816,200)", "price_numeric": 742000}
{"id": "hirayama-hvp-50lb", "name": "高圧蒸気滅菌器 HVP-50LB", "model": "HVP-50LB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HVPシリーズ", "specs": {"有効容量": "50L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "300 x 710", "選択コース": "5コース(　布（真空引きｘ2）・布（真空引きｘ3）・器具・液体・追加乾燥　)", "滅菌温度設定": "105～135℃ 可変式", "フタロック": "97℃　固定式", "時間設定": "滅菌", "乾燥": "1～90分　残時間表示方式", "空気抜き": "4分　固定式", "排気設定": "3段階　（自然冷却・パルス排気（微少量・少量)）", "乾燥方式": "水封式真空ポンプおよび外加熱", "最高使用圧力": "0.255MPa", "温度計": "デジタル表示5～137℃", "圧力計": "アナログ表示 -0.1～0.4MPa", "安全装置": "圧力安全弁・漏電ブレーカー・空だき防止装置・真空ポンプ漏電ブレーカー", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・開閉レバーロック異常・ポンプボトル水不足", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "540 x 630 x 1040", "重 量 (約)": "80 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC100V (2.0kW) 20A", "必要な電源設備": "単相AC100V (50/60Hz) 20A以上※125V15Aコンセントは非推奨", "電源接続形状(コード長）": "丸端子（3m）", "付属品": "スノコ・排水フレキシブルパイプ・排水ホース・給水ホース・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hvpseries.html", "scraped_at": "2026-03-18T02:24:19", "price": "¥1,230,000 (税込 ¥1,353,000)", "price_numeric": 1230000}
{"id": "hirayama-hg-50-lb", "name": "高圧蒸気滅菌器 HG-50ⅡLB", "model": "HG-50ⅡLB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HG-IIシリーズ フタ自動開閉", "specs": {"有効容量": "50.2L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "364 x 482", "選択コース": "4コース ( 液体・寒天・器具・溶解 ) 3メモリー / 各コース", "温度設定": "滅　菌", "溶 解": "1～60分　残時間表示方式", "保 温": "24時間 固定式", "フタロック": "液体、寒天、溶解コース　60～95℃ 可変式　/　器具　60～97℃ 可変式", "時間設定": "滅　菌", "空気抜き": "3～9分　可変式", "予約タイマー": "1～99時間後　スタート時間設定方式", "排気設定": "レベル0～3の4段階  可変式　※器具コースは強制冷却（ レベル3 固定 ）", "ファン冷却": "ON/OFF 　※器具コースは強制冷却（ ファン冷却ON固定 ）", "排気処理": "水冷によるドレン処理", "最高使用圧力": "0.26Mpa", "温度計": "デジタル表示5.0～137.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・圧力異常・フタ異常・排気弁異常・ヒーター異常等", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "455 x 691 x 890", "重 量 (約)": "62 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC100V (2.0kW) 20A", "必要な電源設備": "単相AC100V (50/60Hz) 20A以上※125V15Aコンセントは非推奨", "電源接続形状(コード長)": "丸端子（3m）", "付属品": "金網カゴ（HG-50ⅡLB 2ヶ/HG-80ⅡLB 3ヶ)・スノコ・排水ボトル・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hgseries-1.html", "scraped_at": "2026-03-18T02:24:21", "price": "¥735,000 (税込 ¥808,500)", "price_numeric": 735000}
{"id": "hirayama-hg-80-lb", "name": "高圧蒸気滅菌器 HG-80ⅡLB", "model": "HG-80ⅡLB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HG-IIシリーズ フタ自動開閉", "specs": {"有効容量": "76L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "364 x 730", "選択コース": "4コース ( 液体・寒天・器具・溶解 ) 3メモリー / 各コース", "温度設定": "105～135℃ 可変式", "溶 解": "1～60分　残時間表示方式", "保 温": "24時間 固定式", "フタロック": "液体、寒天、溶解コース　60～95℃ 可変式　/　器具　60～97℃ 可変式", "時間設定": "1～300分　残時間表示方式", "空気抜き": "8～16分　可変式", "予約タイマー": "1～99時間後　スタート時間設定方式", "排気設定": "レベル0～3の4段階  可変式　※器具コースは強制冷却（ レベル3 固定 ）", "ファン冷却": "ON/OFF 　※器具コースは強制冷却（ ファン冷却ON固定 ）", "排気処理": "水冷によるドレン処理", "最高使用圧力": "0.23Mpa", "温度計": "デジタル表示5.0～134.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・圧力異常・フタ異常・排気弁異常・ヒーター異常等", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "455 x 691 x 1030", "重 量 (約)": "73 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC200V (3.8kW) 19A", "必要な電源設備": "単相AC200V (50/60Hz) 20A以上", "電源接続形状(コード長)": "丸端子（3m）", "付属品": "金網カゴ（HG-50ⅡLB 2ヶ/HG-80ⅡLB 3ヶ)・スノコ・排水ボトル・キャスターストッパー（2個)"}, "source_url": "https://www.hirayama-hmc.co.jp/hgseries-1.html", "scraped_at": "2026-03-18T02:24:21", "price": "¥875,000 (税込 ¥962,500)", "price_numeric": 875000}
{"id": "hirayama-hlm-36elb", "name": "高圧蒸気滅菌器 HLM-36ELB", "model": "HLM-36ELB", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HLM-36ELB", "specs": {"有効容量": "63L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "360 x 620", "選択コース": "3コース( コース1：滅菌（自然冷却・保温あり）　・　コース2：滅菌（シャワー冷却）・　コース3：殺菌（シャワー冷却））", "温度設定": "滅菌", "保温": "45～60℃（コース1）", "フタロック": "97℃　固定式", "時間設定": "滅菌", "冷却": "10～250分　残時間表示方式", "予約": "1分後～1週間後　スタート時刻設定方式", "加圧圧力": "30～100kPa", "最高使用圧力": "0.235MPa", "温度計": "デジタル表示5～136℃", "圧力計": "アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・圧力異常・フタロック異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "602 x 679 x 1064", "重 量 (約)": "120 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC200V (5.0kW) 25A", "必要な電源設備": "単相AC200V (50/60Hz) 30A以上", "電源接続形状(コード長)": "丸端子（3.6m）", "付属品": "ステンレス製金網カゴ（3個)・スノコ"}, "source_url": "https://www.hirayama-hmc.co.jp/hlm-elb.html", "scraped_at": "2026-03-18T02:24:27", "price": "¥2,700,000 (税込 ¥2,970,000)", "price_numeric": 2700000}
{"id": "hirayama-hb-305m", "name": "高圧蒸気滅菌器 HB-305M", "model": "HB-305M", "maker": "ヒラヤマ", "category": "autoclave", "usage": "ラボ", "description": "HBシリーズ", "specs": {"有効容量": "28L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "300 x 400", "選択モード": "1モード", "滅菌温度設定": "105～123℃ 可変式", "滅菌時間設定": "1～999分　残時間表示方式 , 連続運転機能", "最高使用圧力": "0.549Mpa", "温度計": "デジタル表示 5～126℃", "圧力計": "アナログ表示 0～1.0MPa", "安全装置": "圧力安全弁・圧力異常防止スイッチ・漏電ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・ヒーター異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "504 x 697 x 987", "重 量 (約)": "80 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC100V (2.0kW) 20A", "必要な電源設備": "単相AC100V (50/60Hz) 20A以上※125V15Aコンセントは非推奨", "電源接続形状(コード長)": "アース付　(3m)", "付属品": "滅菌缶（1ヶ）・スノコ・排気ボトル・アイナット締め付け金具"}, "source_url": "https://www.hirayama-hmc.co.jp/hb.html", "scraped_at": "2026-03-18T02:24:30", "price": "¥1,090,000 (税込 ¥1,199,000）", "price_numeric": 1090000}
{"id": "hirayama-hf220", "name": "高圧蒸気滅菌器 HF220", "model": "HF220", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HFシリーズ 卓上小型", "specs": {"有効容量": "12.5L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "220 x 330", "収容力": "丸カスト 小 x 2個角型カスト60Hmm x 2個角型カスト130Hmm x 1個", "選択コース": "滅菌～乾燥　・　滅菌のみ　・　乾燥のみ", "滅菌温度設定": "121℃ / 132℃ 選択式", "時間設定": "滅　菌", "乾 燥": "0分 ～ 90分 変更可", "乾燥方式": "乾燥ヒーター　＋　送風乾燥式", "給水・排水方式": "水槽タンク（循環式）", "安全装置": "空だき防止装置・圧力安全弁・圧力安全スイッチ・過電流保護ブレーカー・過昇防止装置", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "430 x 453 x 367", "重 量 (約)": "27 kg", "圧力容器の種類": "簡易圧力容器", "電源 / 最大発熱量": "AC100V 14.4A 1.44kW / 1,238kcal/hr", "必要な電源設備": "単相AC100V (50/60Hz) 15A", "電源接続形状(コード長)": "(2.8m)", "付属品": "スノコ板・ナイロンたわし・排水フィルター", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器承認番号": "21900BZX00242000"}, "source_url": "https://www.hirayama-hmc.co.jp/hfseries.html", "scraped_at": "2026-03-18T02:24:31", "price": "¥500,000 (税込¥550,000)", "price_numeric": 500000}
{"id": "hirayama-hf260", "name": "高圧蒸気滅菌器 HF260", "model": "HF260", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HFシリーズ 卓上小型", "specs": {"有効容量": "18.8L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "260 x 350", "収容力": "丸カスト 中 x 2個角型カスト60Hmm x 2個角型カスト130Hmm x 1個", "選択コース": "滅菌～乾燥　・　滅菌のみ　・　乾燥のみ", "滅菌温度設定": "121℃ / 132℃ 選択式", "時間設定": "121℃ ： 20分～90分 / 132℃ ： 5分～90分　変更可", "乾 燥": "0分 ～ 90分 変更可", "乾燥方式": "乾燥ヒーター　＋　送風乾燥式", "給水・排水方式": "水槽タンク（循環式）", "安全装置": "空だき防止装置・圧力安全弁・圧力安全スイッチ・過電流保護ブレーカー・過昇防止装置", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "490 x 492 x 397", "重 量 (約)": "35 kg", "圧力容器の種類": "簡易圧力容器", "電源 / 最大発熱量": "AC100V 14.4A 1.44kW / 1,238kcal/hr", "必要な電源設備": "単相AC100V (50/60Hz) 15A", "電源接続形状(コード長)": "(2.8m)", "付属品": "医療機器の種別", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器承認番号": "21900BZX00243000"}, "source_url": "https://www.hirayama-hmc.co.jp/hfseries.html", "scraped_at": "2026-03-18T02:24:31", "price": "¥535,000 (税込¥588,500)", "price_numeric": 535000}
{"id": "hirayama-hv-25", "name": "高圧蒸気滅菌器 HV-25Ⅱ", "model": "HV-25Ⅱ", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HV-IIシリーズ 医療機器", "specs": {"有効容量": "25L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "240 x 550", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "滅  菌※1", "溶  解※1": "60～100℃　可変式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "時間設定": "滅  菌", "溶  解": "1～60分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "空気抜き": "3～9分可変式", "排気設定": "3段階　（無・微少・少)", "最高使用圧力": "0.137MPa", "温度計": "デジタル表示5.0～123.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "485 x 470 x 949", "重量 (約)": "44 kg", "圧力容器の種類": "簡易圧力容器", "缶体材質": "ステンレス (SUS304)", "電源": "AC100V (1.5kW) 15A", "必要な電源設備": "単相AC100V (50/60Hz) 15A以上", "電源接続形状(コード長)": "アース付（3m）", "付属品": "金網カゴ（2個)・スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトルインシュロック・キャスターストッパー（2個)・設置サポート（2個)", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器製造販売承認番号": "229AABZX00056000", "EMC適合表示": "JIS C 1806-1:2010"}, "source_url": "https://www.hirayama-hmc.co.jp/hv2series-med.html", "scraped_at": "2026-03-18T02:24:33", "price": "¥605,000 (税込 ¥665,500)", "price_numeric": 605000}
{"id": "hirayama-hv-50", "name": "高圧蒸気滅菌器 HV-50Ⅱ", "model": "HV-50Ⅱ", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HV-IIシリーズ 医療機器", "specs": {"有効容量": "50L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "300 x 710", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "105～121℃ 可変式", "溶  解※1": "60～100℃　可変式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "時間設定": "1～250分　残時間表示方式", "溶  解": "1～60分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "空気抜き": "6～18分可変式", "排気設定": "3段階　（無・微少・少)", "最高使用圧力": "0.255MPa", "温度計": "デジタル表示5.0～137.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "547 x 532 x 1046", "重量 (約)": "60 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電源": "AC100V (2.0kW) 20A", "必要な電源設備": "単相AC100V (50/60Hz) 20A以上※125V15Aコンセントは非推奨", "電源接続形状(コード長)": "丸端子（3m）", "付属品": "金網カゴ（2個)・スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトルインシュロック・キャスターストッパー（2個)・設置サポート（2個)", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器製造販売承認番号": "229AABZX00056000", "EMC適合表示": "JIS C 1806-1:2010"}, "source_url": "https://www.hirayama-hmc.co.jp/hv2series-med.html", "scraped_at": "2026-03-18T02:24:33", "price": "¥705,000 (税込 ¥775,500)", "price_numeric": 705000}
{"id": "hirayama-hv-85", "name": "高圧蒸気滅菌器 HV-85Ⅱ", "model": "HV-85Ⅱ", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HV-IIシリーズ 医療機器", "specs": {"有効容量": "85L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "420 x 615", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "105～135℃ 可変式", "溶  解※1": "60～100℃　可変式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "溶  解": "1～60分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "排気設定": "3段階　（無・微少・少)", "最高使用圧力": "0.196MPa", "温度計": "デジタル表示5.0～130.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "667 x 652 x 1026", "重量 (約)": "83 kg", "缶体材質": "ステンレス (SUS304)", "電源": "AC200V (3.0kW) 15A", "必要な電源設備": "単相AC200V (50/60Hz) 15A以上", "付属品": "金網カゴ（2個)・スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトルインシュロック・キャスターストッパー（2個)・設置サポート（2個)", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器製造販売承認番号": "229AABZX00056000", "EMC適合表示": "JIS C 1806-1:2010"}, "source_url": "https://www.hirayama-hmc.co.jp/hv2series-med.html", "scraped_at": "2026-03-18T02:24:33", "price": "¥865,000 (税込 ¥951,500)", "price_numeric": 865000}
{"id": "hirayama-hv-110", "name": "高圧蒸気滅菌器 HV-110Ⅱ", "model": "HV-110Ⅱ", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HV-IIシリーズ 医療機器", "specs": {"有効容量": "110L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "420 x 795", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "105～128℃ 可変式", "溶  解※1": "60～100℃　可変式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "溶  解": "1～60分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "排気設定": "3段階　（無・微少・少)", "最高使用圧力": "0.157MPa", "温度計": "デジタル表示5.0～125.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "667 x 652 x 1206", "重量 (約)": "89 kg", "缶体材質": "ステンレス (SUS304)", "電源": "AC200V (4.0kW) 20A", "必要な電源設備": "単相AC200V (50/60Hz) 20A以上", "付属品": "金網カゴ（2個)・スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトルインシュロック・キャスターストッパー（2個)・設置サポート（2個)", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器製造販売承認番号": "229AABZX00056000", "EMC適合表示": "JIS C 1806-1:2010"}, "source_url": "https://www.hirayama-hmc.co.jp/hv2series-med.html", "scraped_at": "2026-03-18T02:24:33", "price": "¥990,000 (税込 ¥1,089,000)", "price_numeric": 990000}
{"id": "hirayama-hvn-50", "name": "高圧蒸気滅菌器 HVN-50Ⅱ", "model": "HVN-50Ⅱ", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HVN-IIシリーズ 医療機器", "specs": {"有効容量": "50L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "300 x 710", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "滅  菌※1", "溶  解※1": "60～100℃　可変式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "時間設定": "滅  菌", "溶  解": "1～60分　残時間表示方式", "消  臭": "1～90分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "空気抜き": "3～9分　可変式", "ファン冷却設定": "3段階　（無・間欠動作・連続動作)", "最高使用圧力": "0.255MPa", "温度計": "デジタル表示5.0～137.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "547 x 532 x 1046", "重量 (約)": "65 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電源": "AC100V (2.0kW) 20A", "必要な電源設備": "単相AC100V (50/60Hz) 20A以上※125V15Aコンセントは非推奨", "電源接続形状(コード長)": "丸端子（3m）", "付属品": "スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトルインシュロック・キャスターストッパー（2個)・設置サポート（2個)", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器製造販売承認番号": "231AABZX00001000", "EMC適合表示": "JIS C 61326-1:2017"}, "source_url": "https://www.hirayama-hmc.co.jp/hvn2series-med.html", "scraped_at": "2026-03-18T02:24:34", "price": "¥855,000 (税込 ¥940,500)", "price_numeric": 855000}
{"id": "hirayama-hvn-85", "name": "高圧蒸気滅菌器 HVN-85Ⅱ", "model": "HVN-85Ⅱ", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HVN-IIシリーズ 医療機器", "specs": {"有効容量": "85L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "420 x 615", "選択コース": "5コース(液体・器具・廃棄物・寒天・溶解) ※計8メモリーに登録", "温度設定": "105～135℃ 可変式", "溶  解※1": "60～100℃　可変式", "保  温": "24時間（固定）", "フタロック※1": "液体、寒天、溶解コース　60～95℃　可変式 / 器具、廃棄物コース　60～97℃　可変式", "時間設定": "1～250分　残時間表示方式", "溶  解": "1～60分　残時間表示方式", "消  臭": "1～90分　残時間表示方式", "予  約": "1分後～1週間後 スタート時間設定方式", "空気抜き": "6～18分　可変式", "ファン冷却設定": "3段階　（無・間欠動作・連続動作)", "最高使用圧力": "0.196MPa", "温度計": "デジタル表示5.0～130.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・フタ異常・開閉レバー異常", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "667 x 678 x 1026", "重量 (約)": "93 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電源": "AC200V (4.0kW) 20A", "必要な電源設備": "単相AC200V (50/60Hz) 20A以上", "電源接続形状(コード長)": "丸端子（3m）", "付属品": "スノコ・排水ホース・排気ホース・排気ボトル・ドレン回収ボトルインシュロック・キャスターストッパー（2個)・設置サポート（2個)", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器製造販売承認番号": "231AABZX00001000", "EMC適合表示": "JIS C 61326-1:2017"}, "source_url": "https://www.hirayama-hmc.co.jp/hvn2series-med.html", "scraped_at": "2026-03-18T02:24:34", "price": "¥1,155,000 (税込 ¥1,270,500)", "price_numeric": 1155000}
{"id": "hirayama-hg-50", "name": "高圧蒸気滅菌器 HG-50Ⅱ", "model": "HG-50Ⅱ", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HG-IIシリーズ 医療機器", "specs": {"有効容量": "50.2L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "364 x 482", "選択コース": "4コース ( 液体・寒天・器具・溶解 ) 3メモリー / 各コース", "温度設定": "滅　菌", "溶 解": "1～60分　残時間表示方式", "保 温": "24時間 固定式", "フタロック": "液体、寒天、溶解コース　60～95℃ 可変式　/　器具　60～97℃ 可変式", "時間設定": "滅　菌", "空気抜き": "3～9分　可変式", "予約タイマー": "1～99時間後　スタート時間設定方式", "排気設定": "レベル0～3の4段階  可変式　※器具コースは強制冷却（ レベル3 固定 ）", "ファン冷却": "ON/OFF 　※器具コースは強制冷却（ ファン冷却ON固定 ）", "排気処理": "水冷によるドレン処理", "最高使用圧力": "0.26MPa", "温度計": "デジタル表示5.0～137.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・圧力異常・フタ異常・排気弁異常・ヒーター異常等", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "455 x 691 x 890", "重 量 (約)": "62 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC100V (2.0kW) 20A", "必要な電源設備": "単相AC100V (50/60Hz) 20A以上※125V15Aコンセントは非推奨", "電源接続形状(コード長)": "丸端子（3m）", "付属品": "金網カゴ（HG-50Ⅱ 2ヶ/HG-80Ⅱ 3ヶ)・スノコ・排水ボトル・キャスターストッパー（2個)※HG-80Ⅱのみ設置サポート及び固定ネジ（2セット）", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器認証番号": "229AABZX00053000", "EMC適合表示": "JIS C 1806-1:2010"}, "source_url": "https://www.hirayama-hmc.co.jp/hgseries-1-med.html", "scraped_at": "2026-03-18T02:24:37", "price": "¥760,000 (税込 ¥836,000)", "price_numeric": 760000}
{"id": "hirayama-hg-80", "name": "高圧蒸気滅菌器 HG-80Ⅱ", "model": "HG-80Ⅱ", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HG-IIシリーズ 医療機器", "specs": {"有効容量": "76L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "364 x 730", "選択コース": "4コース ( 液体・寒天・器具・溶解 ) 3メモリー / 各コース", "温度設定": "105～135℃ 可変式", "溶 解": "1～60分　残時間表示方式", "保 温": "24時間 固定式", "フタロック": "液体、寒天、溶解コース　60～95℃ 可変式　/　器具　60～97℃ 可変式", "時間設定": "1～300分　残時間表示方式", "空気抜き": "8～16分　可変式", "予約タイマー": "1～99時間後　スタート時間設定方式", "排気設定": "レベル0～3の4段階  可変式　※器具コースは強制冷却（ レベル3 固定 ）", "ファン冷却": "ON/OFF 　※器具コースは強制冷却（ ファン冷却ON固定 ）", "排気処理": "水冷によるドレン処理", "最高使用圧力": "0.23MPa", "温度計": "デジタル表示5.0～134.9℃", "圧力計": "デジタル表示 0～0.3MPa / アナログ表示 0～0.4MPa", "安全装置": "圧力安全弁・漏電及び過電流ブレーカー・空だき防止装置", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・圧力異常・フタ異常・排気弁異常・ヒーター異常等", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "455 x 691 x 1030", "重 量 (約)": "73 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC200V (3.8kW) 19A", "必要な電源設備": "単相AC200V (50/60Hz) 20A以上", "電源接続形状(コード長)": "丸端子（3m）", "付属品": "金網カゴ（HG-50Ⅱ 2ヶ/HG-80Ⅱ 3ヶ)・スノコ・排水ボトル・キャスターストッパー（2個)※HG-80Ⅱのみ設置サポート及び固定ネジ（2セット）", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器認証番号": "229AABZX00053000", "EMC適合表示": "JIS C 1806-1:2010"}, "source_url": "https://www.hirayama-hmc.co.jp/hgseries-1-med.html", "scraped_at": "2026-03-18T02:24:37", "price": "¥900,000 (税込 ¥990,000)", "price_numeric": 900000}
{"id": "hirayama-hvp-50n", "name": "高圧蒸気滅菌器 HVP-50N", "model": "HVP-50N", "maker": "ヒラヤマ", "category": "autoclave", "usage": "メディカル", "description": "HVPシリーズ 医療機器", "specs": {"有効容量": "50L", "缶体内寸法 (φ ｘ Ｈ ｍｍ)": "300 x 710", "選択コース": "5コース(　布（真空引きｘ2）・布（真空引きｘ3）・器具・液体・追加乾燥　)", "滅菌温度設定": "105～135℃ 可変式", "フタロック": "97℃　固定式", "時間設定": "滅菌", "乾燥": "1～90分　残時間表示方式", "空気抜き": "4分　固定式", "排気設定": "3段階　（自然冷却・パルス排気（微少量・少量)）", "乾燥方式": "水封式真空ポンプおよび外加熱", "最高使用圧力": "0.255MPa", "温度計": "デジタル表示5～137℃", "圧力計": "アナログ表示 -0.1～0.4MPa", "安全装置": "圧力安全弁・漏電ブレーカー・加圧防止スイッチ・空だき防止装置・真空ポンプ漏電ブレーカー", "警報装置・エラー表示": "空だき・温度センサ断線・過温・過冷・過圧・開閉レバーロック異常・ポンプボトル水不足等", "外寸法 (Ｗ ｘ Ｄ ｘ Ｈ ｍｍ)": "540 x 630 x 1040", "重 量 (約)": "80 kg", "圧力容器の種類": "小型圧力容器", "缶体材質": "ステンレス (SUS304)", "電 源": "AC100V (2.0kW) 20A", "必要な電源設備": "単相AC100V (50/60Hz) 20A以上※125V15Aコンセントは非推奨", "電源接続形状(コード長）": "丸端子（3m）", "付属品": "スノコ・排水フレキシブルパイプ・排水ホース・給水ホース・キャスターストッパー（2個)", "医療機器の種別": "管理医療機器（クラスⅡ）・　特定保守管理医療機器", "医療機器認証番号": "230AABZX00038000", "EMC適合表示": "JIS C 1806-1:2010"}, "source_url": "https://www.hirayama-hmc.co.jp/hvpseries-med.html", "scraped_at": "2026-03-18T02:24:39", "price": "¥1,250,000 (税込 ¥1,375,000)", "price_numeric": 1250000}
